# 专题10：AI 数据中心电力与散热——算力扩张的物理天花板

> **取证口径**：本专题检索窗口 2025-01 至 2026-11（重点 2026）。一手源优先（厂商官方指南、标准组织公告、政府/智库报告、同行评审预印本），每个数字均带 URL 与发布日期。厂商合作内容（xFusion/NextPlatform "PARTNER CONTENT"）单独标注口径，不与独立实测混同。预测/规划一律标注机构与"目标 vs 已落地"。未取到一手源者列入文末 UNVERIFIED 清单，不进入正文结论。唯一引用的预印本 arXiv:2609.10455 已用 web_fetch 核对 abs 页"编号—标题"一致（见 [14]）。

---

## 核心结论（结论先行）

1. **单机架功率在三年内跳升约一个数量级，且已越过风冷物理极限。** NVIDIA 官方 DGX GB200/GB300 用户指南写明 NVL72 "机架功耗约 120 kW"（[1]，文档 2025）；xFusion 口径的功率梯度为 2023 年约 20 kW/机架 → 2025 年 120 kW → 2026 年出货 240 kW → 下一代兆瓦级（验证中）（[3]，2026-10-23，厂商合作内容）。GB200 120 kW 属一手确认；**GB300 "140 kW" 未取到一手源，见 UNVERIFIED #1**。

2. **热壁（thermal wall）与电壁（power wall）同时触底，散热从"辅助系统"升级为"算力前置条件"。** IEA 4E 报告指出领先 GPU 热设计功耗已 >1000 W/芯片，液冷成为高密度 AI 的**前提**而非优化项（[4]，2026-06）；超过约 200 W/cm² 热流密度时风冷失效，冷板 DLC 被判定为唯一工程可行路径（[3]，2026-10-23）。

3. **800 VDC 已从厂商方案升级为标准组织主导的开放架构，但商业落地最早 2027 年、属"目标"而非"已落地"。** Google/Microsoft/NVIDIA 在 OCP 联合推动 800 VDC，发布固态变压器规范 SST v0.3，超 80 家伙伴参与（[5]，2026-08-11）；TrendForce 判断 800 V 电源机架作为 Vera Rubin 可选配置在 2027 年导入、Rubin Ultra 世代更广泛采用（[7]，2026-06-25）——这是**规划**，非已投运。

4. **电墙的算术是刚性的，800 V 不是"选项"而是"必需"。** 按 54 V 母线计算，40 kW→1 MW 电流放大 25 倍、铜损放大 625 倍；1 MW/54 V 时仅母排铜损就 >50 kW、母排重 >200 kg；升到 800 V 后电流降约 15 倍、I²R 降约 220 倍，端到端效率从约 88% 提升到 >90%（[3]，2026-10-23，厂商模型，量级可作工程判据）。

5. **液冷渗透仍处于早期，与"全面液冷"的叙事存在明显落差。** IEA 4E 统计约 22% 数据中心报告使用某种液冷，但其中 48% 的设施液冷机柜占比 <10%；61% 运营商在考虑液冷；主要障碍为缺乏标准化（39%）、初装成本（38%）、长期可靠性（35%）（[4]，2026-06）。单相冷板（DTC）占液冷营收约 43%，浸没增长最快但绝对份额仍小。

6. **电网接入而非芯片供给，正成为 AI 算力扩张的第一约束。** RAND 测算美国到 2030 年计划新增 151 GW 表前（FTM）+149 GW 表后（BTM）铭牌容量，扣除完工率、退役与可靠性折减后**净可用仅约 82 GW**（33 FTM + 49 BTM）；互连队列漏斗从 1,086 GW 一路折减到 33 GW（[13]，2026-04-29）。

7. **"纸面 GW"极不可靠：互连队列的历史完工率低到个位数—十几百分点。** 美国互连队列截至 2025 年含约 8,200 个项目、2,061 GW，但 2000—2020 年排队容量仅 13%（按项目数 19%）最终投运（[14]，arXiv:2609.10455，2026-09-09，号题已 web_fetch 核验）。

8. **超大规模厂商正用"自带电源"绕开电网：核电 SMR 与燃气轮机成为 2026 年主线，但全部是协议/规划。** Meta 宣布最高 6.6 GW 核电组合、与 Oklo 签 1.2 GW 俄亥俄协议（[16][17]，2026-01-09）；OpenAI Stargate 规划 10 GW、Oracle 追加 4.5 GW（[22][23]，2025-01-21 / 2025-07-22）。**这些是目标容量，非已发电容量。**

9. **PUE 作为效率指标已在液冷时代失真。** Meta 全球机队 PUE 从 2020 年 1.10 降至 2024 年 1.08（[12]，2025-10 发布，报 FY2024）；IEA 4E 明确指出 PUE 同时降低分子与分母，系统性低估液冷收益，建议引入按冷却类型的 PUE 调整因子，中期推广 TUE/EERF（[4]，2026-06）。

10. **"算力主权"的电力维度正在把全球数据中心划分为四种供给模式，电力可得性而非芯片可得性决定新增算力落点。** 美国靠市场+自建电源、欧洲受电网接入与能耗报告监管约束、中东以绿field 园区直连能源（阿布扎比 5 GW 园区、Stargate UAE 1 GW）（[25]，2026-11-18）、中国以 PUE≤1.2 的事实门槛强制液冷（[4]，2026-06）。

---

## 一、机架功率：从 120 kW 到兆瓦级的四年

### 1.1 GB200 / GB300 NVL72：120 kW 有一手，140 kW 待核

NVIDIA 官方《DGX GB200/GB300 User Guide》直接给出机架功耗，是本专题最硬的功率锚点。

| 项目 | 数值 | 一手表述 | 来源 / URL | 日期 |
|---|---|---|---|---|
| NVL72 机架功耗 | **约 120 kW** | "The rack power consumption is approximately 120kW" | NVIDIA DGX GB200/GB300 User Guide，https://docs.nvidia.com/dgx/dgxgb200-user-guide/dgxgb200-user-guide.pdf [1] | 文档 ©2025，访问 2026-11-24 |
| 电源架配置 | 8 个电源架，每架 6 个风冷 5.5 kW PSU，N+N 冗余，每架输入约 33 kW | "six air-cooled 5.5kW PSUs in eight power shelves … N+N redundancy … required input power of 33kW per power [shelf]" | 同上 [1] | ©2025 |
| 机架构成 | 18 个 compute tray（各 2 Grace + 4 Blackwell）+ 9 个 NVSwitch tray + 2 个 TOR + 电源架；母线配电 | 用户指南硬件章节 | 同上 [1] | ©2025 |
| 机架形态 | 36 Grace CPU + 72 Blackwell GPU，机架级液冷，72-GPU NVLink 域 | 产品页（厂商自报 30× 实时万亿参数 LLM） | NVIDIA GB200 NVL72，https://www.nvidia.com/en-us/data-center/gb200-nvl72/ [2] | 索引 2026-10-15 |
| GB300 "140 kW" | **未取到一手源** | 二手源仅称 GB200/GB300 "roughly 120 kW"、约 1200 W/GPU、机架内 CDU | Pantheon（二手），https://pantheon.run/learn/nvidia-gb200-nvl72-power-and-cooling [33] | 2026-08-16 |

**判读**：120 kW 可以进入正文结论；140 kW 只作为"待核口径"保留，不用于路线表定量。Supermicro 与 HPE 的 GB300 数据表仅确认"72 B300 GPU + 36 Grace CPU + 先进直液冷"的形态，未给出整机功率数字（Supermicro datasheet、HPE datasheet，2025），因此不能用来坐实 140 kW。

### 1.2 功率梯度的厂商口径：2026 出货 240 kW，兆瓦级在验证

xFusion 在 NextPlatform 的 PARTNER CONTENT 中给出完整梯度（[3]，2026-10-23）。该数据是厂商口径而非独立实测，但梯度与 NVIDIA 一手 120 kW 锚点在 2025 年节点吻合，可作量级参考。

| 年份 | 机架功率 | 单芯片功率 | 芯片热流密度 | 状态 | 来源 / URL | 日期 |
|---|---|---|---|---|---|---|
| 2023 | 约 20 kW | 约 350 W | — | 已部署 | xFusion / NextPlatform [3] | 2026-10-23 |
| 2024 | 50 kW | 700 W | — | 已部署 | 同上 [3] | 2026-10-23 |
| 2025 | 120 kW | >1000 W | 50–100 W/cm² | 已部署（与 NVIDIA 一手一致 [1]） | 同上 [3] | 2026-10-23 |
| 2026 | 240 kW | >2000 W | 120 W/cm² | **出货中** | 同上 [3] | 2026-10-23 |
| 下一代 | 兆瓦级 | >3000 W | >200 W/cm² | **多超大规模厂商验证中（规划）** | 同上 [3] | 2026-10-23 |

---

## 二、2026—2027 路线：向 600 kW 至 1 MW 演进（目标 vs 已落地）

NVIDIA 在 GTC 2025 披露 Rubin Ultra 世代的 Kyber 机架方案，是本轮"600 kW→1 MW"叙事的原始出处；须明确其仍属规划。

| 世代 / 产品 | 目标机架功率 | 时间 | 目标 vs 已落地 | 机构 / 来源 / URL | 日期 |
|---|---|---|---|---|---|
| Rubin Ultra NVL576（Kyber） | **约 600 kW**（600,000 W） | 2027 H2 | **规划/目标**，未见量产出货 | Tom's Hardware，https://www.tomshardware.com/pc-components/gpus/nvidia-shows-off-rubin-ultra-with-600-000-watt-kyber-racks-and-infrastructure-coming-in-2027 [9] | 2025-03-19 |
| Rubin Ultra NVL576 | 约 600 kW | 2027 H2 | 规划/目标 | DCD（Cloudflare 挑战页，仅 snippet）[10] | 2025-03-18 |
| Vera Rubin NVL144 | 187 kW（Max-Q 配置），即 NVL72 的约 1.56× | 2027 | 规划/目标 | Lightyard，https://lightyard.ai/notes/vera-rubin-nvl144-2027 [11] | 2026-10-22（更新 11-19） |
| 800 V Power Rack | 随 Vera Rubin 可选导入，Rubin Ultra 更广采用 | 2027 起 | 规划/目标 | TrendForce，https://www.trendforce.com/presscenter/news/20260625-13121.html [7] | 2026-06-25 |
| 800 VDC 数据中心供电 | "最早 2027" | 2027 起 | 规划/目标 | Latitude Media，https://www.latitudemedia.com/news/data-centers-will-start-running-on-800-vdc-power-as-early-as-2027/ [8] | 2026-11-04 |
| 800 V HVDC Sidecar | 300 kW–1.2 MW/机架 | 在售方案 | 厂商方案（xFusion） | xFusion / NextPlatform [3] | 2026-10-23 |
| 兆瓦级机架 | >1 MW、>3000 W/chip、>200 W/cm² | 未定 | **验证中**（非路线图承诺） | xFusion / NextPlatform [3] | 2026-10-23 |

**冲突并列**：Lightyard 给的 Vera Rubin NVL144 为 187 kW（[11]，2026-10-22），而 xFusion 给 2026 出货机架已 240 kW（[3]，2026-10-23）。二者口径不同（芯片配置/最大额定 vs 整机峰值），不可直接相减；本报告并列保留，不合并为单一"事实"。

---

## 三、800 V HVDC 供电架构：标准、器件与落地案例

### 3.1 标准与组织：OCP 主导，五大标准机构参与认证

OCP 官方博客（[5]，2026-08-11，作者 Jason Adrian / Mike Tu，NVIDIA Data Center Engineering）是本主题最完整的一手来源。

| 事项 | 事实 | 来源 / URL | 日期 |
|---|---|---|---|
| 标准化主导方 | Google、Microsoft、NVIDIA 在 OCP 协作，把 800 VDC 定为开放标准 | OCP 博客 [5] | 2026-08-11 |
| 动机 | 更高电压 DC 以更少铜导体传输更多功率 | 同上 [5] | 2026-08-11 |
| 里程碑 | 2025-03 OCP 首次 800 VDC 演示；随后发布首份 LVDC 白皮书 | 同上 [5] | 2026-08-11 |
| 新增工作流 | MV AC→800 VDC 电源转换工作流 | 同上 [5] | 2026-08-11 |
| 安全认证 | 与 UL Solutions、NFPA、IEEE、IEC 合作推进认证与监管框架 | 同上 [5] | 2026-08-11 |
| 固态变压器规范 | OCP SST Specification v0.3（Microsoft/Google/NVIDIA 协作，基于 Mt Diablo 400 / Diablo 400 v0.7.0） | https://www.opencompute.org/documents/ocp-sst-design-specification-v0-3-final-pdf [6] | 2026-08 |
| 生态规模 | 超 80 家伙伴开发 800 VDC 兼容设施 | OCP 博客 [5] | 2026-08-11 |
| 安全机制 | 借鉴 EV/工业电源：连接器、保护器件、毫秒级固态断路器、监控 | 同上 [5] | 2026-08-11 |
| 培训 | OCP Academy "Solid-State Transformers: From Medium Voltage to 800 VDC" | https://academy.opencompute.org/learn/courses/59/ocp-solid-state-transformers-from-medium-voltage-to-800-vdc [5] | 2026-08-11 |
| 需求侧引用 | IEA：DC 用电 2025 增 17%、AI 设施增 50%、2030 近翻倍至约 950 TWh；Wood Mackenzie 估 2040 年前需 9 万亿美元投资 | 同上 [5]（转引） | 2026-08-11 |

### 3.2 两条部署路径

OCP 博客明确给出两条工程路径（[5]，2026-08-11）：

| 路径 | 方案 | 电压变换 | 关键器件/产品 | 状态 |
|---|---|---|---|---|
| A：LVDC Side Power Rack | 侧置电源架，480 VAC → ±400 V 或 0–800 VDC | 低压直流侧置 | Mt Diablo ±400 V sidecar 规范支持当前方案；Mt Diablo 2.0 后续支持原生 800 V | 规范已发布，原生 800 V 属后续版本（目标） |
| B：Direct MVAC→800 VDC | MW 级变压器整流器 / SST skid，可集成 BESS/UPS/DC 微电网 | 中压交流直转 800 VDC | OCP SST v0.3 规范 | 规范阶段（目标） |

### 3.3 器件与效率：SiC + GaN 的分工

| 环节 | 器件 | 工作频率 | 来源 / URL | 日期 |
|---|---|---|---|---|
| AC→HVDC 整流 | SiC MOSFET | 100–300 kHz | xFusion / NextPlatform [3] | 2026-10-23 |
| HVDC→DC（LLC） | GaN HEMT | 800 kHz–1 MHz | 同上 [3] | 2026-10-23 |
| 54 V→12 V/6 V 多相 VR | GaN | 500 kHz–1 MHz | 同上 [3] | 2026-10-23 |
| 54 V→800 V 收益 | SiC+GaN | 电流降约 15×、I²R 降约 220×，转换级 4→3，效率约 88%→>90%，线损 5–8%→<1% | 同上 [3]（厂商模型） | 2026-10-23 |
| 1 MW/54 V 母排铜损 | 铜母排 | 铜损 >50 kW，母排重 >200 kg | 同上 [3] | 2026-10-23 |

NVIDIA 官方 800 VDC 架构页（[34]，索引 2026-10-15）确认"800 VDC Architecture for AI Data Centers"方向，宣称降低导体需求、简化/消除转换级、支持渐进采用；但其白皮书正文未被抓取，具体数字标 UNVERIFIED #2。

---

## 四、液冷：冷板 vs 浸没、CDU 与冷却液供应链

### 4.1 渗透率与节能：IEA 4E 一手权威口径

IEA 4E（Energy Efficiency in Data Centres）委托 Viegand Maagøe 编制的《Liquid Cooling in Data Centres》（[4]，2026-06）是本主题最系统的一手来源。

| 指标 | 数值 | 来源 / URL | 日期 |
|---|---|---|---|
| 使用某种液冷的 DC 比例 | 约 22% | IEA 4E [4] | 2026-06 |
| 液冷机柜占本设施机柜 <10% 的比例 | 48%（在已用液冷的 DC 中） | 同上 [4] | 2026-06 |
| 正考虑液冷的运营商 | 61% | 同上 [4] | 2026-06 |
| 主要障碍 | 缺乏标准化 39% / 初装成本 38% / 长期可靠性 35% | 同上 [4] | 2026-06 |
| 单相 DTC 营收占比 | 约 43%（最成熟）；浸没增长最快 | 同上 [4] | 2026-06 |
| 经济性门槛 | 高贴现率下约 >20 kW/机架才经济 | 同上 [4] | 2026-06 |
| 服务器风扇节能 | 最多 8% IT 负载 | 同上 [4] | 2026-06 |
| 设施侧冷却节能 | 30–40% | 同上 [4] | 2026-06 |
| 整体节能 | 10–21% | 同上 [4] | 2026-06 |
| 2030 年非 AI DC 节电（TEM 4.0 模型） | DTC 混合情景约 22.6 TWh/年（11%）；优化浸没约 70.8 TWh（34%）；AI DC 因缺数据未量化 | 同上 [4] | 2026-06 |
| 全球 DC 用电预测 | 2030 年翻倍多至约 945 TWh，AI 为主因 | 同上 [4]（IEA 预测，目标值） | 2026-06 |
| 废热品位 | 45–70°C，外部 reuse 经济性提升 | 同上 [4] | 2026-06 |

### 4.2 冷板（DTC）vs 浸没（IC）：技术与适用性对比

| 维度 | 单相 DTC（冷板） | 两相 DTC | 单相浸没 | 两相浸没 |
|---|---|---|---|---|
| 机制 | 液冷冷板贴合发热元件 | 芯片表面相变沸腾 | 服务器整体浸没于泵循环介电流体 | 被动沸腾/冷凝循环 |
| 节能潜力 | 高 | 很高 | 很高 | 最高（最低 PUE） |
| 改造可行性 | 高（改造/新建均宜） | 高 | 低 | 很低 |
| 典型场景 | 高密度改造、标准外形新建 | 极限 AI/HPC | 新建绿field 超高密度 HPC/AI | 专用超高密度 |
| 相对 CapEx | 中 | 中—高 | 高 | 很高 |
| 主要顾虑 | 需机房级风冷处理余热 | 需专门介电流体与处理 | 设施与硬件大改、流体管理 | 流体最复杂、可维护性挑战 |
| 来源 | IEA 4E 报告 Table 9 [4] | 同 [4] | 同 [4] | 同 [4] |
| 日期 | 2026-06 | 2026-06 | 2026-06 | 2026-06 |

**热壁定性**：超过约 200 W/cm² 时风冷失效，冷板 DLC 被 xFusion 判定为唯一工程可行路径；其金刚石-铜复合冷板导热 >650 W/m·K（纯铜 385–400 的两倍），支持平均 200 W/cm²、局部 >400 W/cm²、单芯片散热 >4000 W（对 3000 W 芯片约 33% 余量）（[3]，2026-10-23，厂商口径）。材料矩阵：石墨烯垫 130、铜冷板 385–400、液态金属 TIM 30（界面热阻低至 0.02 °C·cm²/W）、纯金刚石 800–2500、金刚石铜 550–800 W/m·K。

### 4.3 CDU 与冷却液供应链

**CDU 分类**（[4]，2026-06）：LTA（液-气 CDU，把热排回机房空气， retrofit 常见，不利热回收）与 LTL（液-液 CDU，直连设施水系统 FWS，支持 45–70°C 废热回收）。IEA 4E 指出"高品位废热是热回收的必要非充分条件"，还需 off-taker 邻近、需求匹配与合同框架。

| 环节 | 厂商 / 产品 | 关键参数 | 来源 / URL | 日期 |
|---|---|---|---|---|
| DTC 单相 | CoolIT Systems | 水/丙二醇，~1500 W+；OEM：Dell/HPE/GIGABYTE/Intel | IEA 4E Table 7 [4] | 2026-06 |
| DTC 两相 | ZutaCore | 介电流体，2800 W+；Dell/Supermicro/Asus/CPI | 同上 [4] | 2026-06 |
| DTC 两相 | Accelsius | 介电流体，4500 W+；ECS (Equus) | 同上 [4] | 2026-06 |
| DTC 单相 | Mitsubishi Heavy Industries | 介电冷却液，~70 kW（处理器负载） | 同上 [4] | 2026-06 |
| 浸没单相 | Submer | 361 kW/机架 | IEA 4E Table 8 [4] | 2026-06 |
| 浸没两相 | LiquidStack | 252 kW/机架 | 同上 [4] | 2026-06 |
| 浸没单相 | GRC | 368 kW/机架 | 同上 [4] | 2026-06 |
| CDU/大型基础设施 | Vertiv、Schneider Electric、Motivair | 主导 CDU 与大型基础设施市场 | IEA 4E Table 9 [4] | 2026-06 |
| 机架级液冷整机 | xFusion FusionPod AI V8 | 42U 模块化液冷机架，最高 155 kW，分布式 CDU 免改二次管路，部署从年压缩到月 | xFusion / NextPlatform [3] | 2026-10-23 |
| 冷却液供应风险 | 3M（Novec） | 比利时工厂污染停产，两相浸没冷却液短缺 | 仅 search snippet（DCD Cloudflare 挑战页）[31] | 2026-11-12（snippet，UNVERIFIED #3） |
| 冷却液替代 | Chemours Opteon 2P50 | HFO 浸没液，宣称 GWP 低于 3M Novec | 仅 search snippet（DCD）[32] | 2026-11-04（snippet，UNVERIFIED #4） |

**判读**：冷却液供应链的 3M 停产与 Chemours 替代因只取到搜索摘要、未取一手全文，按硬约束④标为 UNVERIFIED，**不进入正文结论**；仅作为需继续追踪的线索列出。OCP 液冷高校联合项目（OCP Liquid Cooling University Consortium）2026-01-14 新闻稿与 OCP 分区水/风冷白皮书可作后续一手补充（未深挖）。

---

## 五、单座 AI 数据中心：MW→GW 跃迁与电网接入瓶颈

### 5.1 单座设施功率的公开量级（规划口径为主）

| 设施 / 计划 | 功率量级 | 目标 vs 已落地 | 机构 / 来源 / URL | 日期 |
|---|---|---|---|---|
| OpenAI Stargate 总投资计划 | 10 GW（规划容量），5000 亿美元 | **规划/目标** | OpenAI 官方，https://openai.com/index/announcing-the-stargate-project/ [22] | 2025-01-21 |
| Stargate × Oracle | 追加 4.5 GW | **规划/目标** | OpenAI 官方，https://openai.com/index/stargate-advances-with-partnership-with-oracle/ [23] | 2025-07-22 |
| 阿布扎比 AI 园区 | 5 GW（号称美国以外最大）、Stargate UAE 1 GW 集群 | **规划/目标** | Fortune（报道 2025-05 宣布），https://www.fortune.com/2026/11/18/does-the-nvidia-turmoil-spell-trouble-for-the-gulfs-ai-ambitions/ [25] | 2026-11-18 |
| 法兰克福单设施 | 1,273 MW（2026）→2,546 MW（2031） | 现役+规划 | Euronews [28] | 2026-11-24 |
| AMD × HUMAIN | 最高 500 MW | 协议/目标 | AMD Newsroom，https://newsroom.amd.com/news/amd-and-humain-form-strategic-10b-collaboration/ [26] | 2025-05-13 |

### 5.2 电网接入瓶颈：RAND 的容量漏斗与区域分化

RAND《How Much More Power Can the U.S. Grid Provide for AI?》（[13]，2026-04-29）是量化"电网天花板"的关键一手智库报告。

| 指标 | 数值 | 来源 / URL | 日期 |
|---|---|---|---|
| 2030 计划新增 FTM 铭牌 | 151 GW | RAND [13] | 2026-04-29 |
| 2030 计划新增 BTM 铭牌 | 149 GW | 同上 [13] | 2026-04-29 |
| 折减后净可用容量 | 约 82 GW（33 FTM + 49 BTM） | 同上 [13] | 2026-04-29 |
| FTM 漏斗 | 1,086 GW → −71（无可靠交付）→ 1,015 → −864（未完工）→ 151 → −74（CAF 与 T&D）→ 77 → −44（退役）→ 33 GW | 同上 [13] | 2026-04-29 |
| 区域净增（Table 1，GW） | ERCOT 69.0 / NE-ISO 4.3 / NY-ISO 3.6 / CAISO 1.9 / SPP 1.8 / 其他 2.7 / MISO −0.8 / PJM −0.7 / 合计 82 | 同上 [13] | 2026-04-29 |
| 区域净增（Table 2，FTM，GW） | ERCOT 59 / PJM −5.3 / MISO −12（退役所致） | 同上 [13] | 2026-04-29 |
| 队列暂停 | CAISO、PJM 互连请求暂停；FTM 新增集中 ERCOT | 同上 [13] | 2026-04-29 |

**互连队列的可靠性缺口**（[14]，arXiv:2609.10455，2026-09-09，号题已核验）：

| 指标 | 数值 | 来源 / URL | 日期 |
|---|---|---|---|
| 美国互连队列规模 | 约 8,200 项目、2,061 GW（截至 2025） | arXiv:2609.10455 [14] | 2026-09-09 |
| 2000—2020 排队容量最终投运比例 | 13%（按项目数 19%） | 同上 [14] | 2026-09-09 |
| PJM+ERCOT 大型负荷 | 自 2025-10 起超 10 GW 数据中心项目排队 | Carbon Direct / Relae（[15]，2026-07-08） | 2026-07-08 |
| 区域接入有利度 | ERCOT/SPP 对大负荷最有利，PJM/NYISO/MISO 混合，CAISO/ISO-NE 受限 | interconnectionqueue.org [36] | 2026-11-22 |

### 5.3 就近发电：核电 SMR 与燃气轮机（全部为协议/规划）

| 项目 | 容量 | 状态 | 机构 / 来源 / URL | 日期 |
|---|---|---|---|---|
| Meta 核电组合 | 最高 6.6 GW（延寿三座核电站 + 先进核技术） | **公告/目标** | Meta，https://about.fb.com/news/2026/01/meta-nuclear-energy-projects-power-american-ai-leadership/ [16] | 2026-01-09 |
| Meta × Oklo | 1.2 GW（俄亥俄南部） | **协议/目标** | Oklo，https://oklo.com/newsroom/oklo-meta-announce-agreement-in-support-of-1-2-gw-nuclear-energy-development-in-southern-ohio [17] | 2026-01-09 |
| Oklo × Centrus 燃料 | 1.2 GW 俄亥俄园区，燃料 2029 起交付 | **供应协议/目标** | Oklo Investor，https://investor.oklo.com/news/news-details/2026/Oklo-Centrus-Secure-Fuel-Supply-for-Aurora-Powerhouse-Deployment-in-Ohio/default.aspx [18] | 2026-11-12 |
| X-energy × Amazon × KHNP × Doosan | 先进核能规模化合作（SMR 供 AI 基础设施） | **战略合作/目标** | X-energy，https://x-energy.com/news/x-energy-amazon-korea-hydro-amp-nuclear-power-and-doosan-enerbility-announce-partnership-to-scale-advanced-nuclear-energy-for-ai-infrastructure/ [19] | 2025-08-25 |
| Blue Energy × GE Vernova Hitachi（德州） | 2.5 GW gas+nuclear，供 Crusoe DC 1.5 GW by 2030 | **规划/目标** | GE Vernova press [20] | 2026-08-12 |
| SMR 交易聚合 | 12 家反应堆设计商与超大规模厂商签协议 | 聚合统计/目标 | https://smrcompanies.com/smr-data-center-deals [21] | 2026-11-19 |
| Google × Kairos | 500 MW by 2035 | **规划/目标** | 聚合源 [21]（一手未深挖，UNVERIFIED #5） | 2026-11-19 |

**判读**：所有核电 SMR 与燃气轮机的GW数字均为协议/规划，交付时间普遍在 2029—2035。它们是对"电网接入慢"的对冲，但**在 2026—2027 窗口内不构成可用算力电力**。这直接支撑核心结论 8 的"目标≠已落地"。

---

## 六、PUE 实测与热力/电力壁对算力扩张的约束

### 6.1 PUE 实测：Meta 全球机队长期停在 1.08

| 年份 | Meta 全球数据中心机队 PUE | 来源 / URL | 日期 |
|---|---|---|---|
| 2020 | 1.10 | Meta 2025 Environmental Data Index [12] | 报告发布 2025-10（FY2024） |
| 2021 | 1.09 | 同上 [12] | 同上 |
| 2022 | 1.08 | 同上 [12] | 同上 |
| 2023 | 1.08 | 同上 [12] | 同上 |
| 2024 | **1.08** | 同上 [12]，https://sustainability.atmeta.com/wp-content/uploads/2025/10/Meta_2025-Environmental-Data-Index.pdf | 2025-10 |

**判读**：Meta 的 PUE 在 2022—2024 三年停在 1.08，说明"优化型 PUE 已触底"——这与 IEA 4E 关于 PUE 指标失真的判断一致（[4]，2026-06）。**Google 机队 PUE 一手值本次未取到，标 UNVERIFIED #6，不引用具体数字。**

### 6.2 PUE 指标的结构性缺陷

IEA 4E 指出（[4]，2026-06）：PUE 系统性低估液冷收益，因为液冷同时降低分子（总能耗）与分母（IT 能耗）；建议按冷却类型（air/DTC/immersion）引入标准化 PUE 调整因子作为过渡，中期推广 TUE（Total Usage Effectiveness）与 EERF（Enhanced Energy Reuse Factor）。Vertiv 案例研究显示 PUE 改善 3.3% 时 TUE 有显著差异（[4] 引 Vertiv，2026-06）——印证 PUE 不能单独度量液冷效益。

### 6.3 热壁 / 电壁对算力扩张的约束机制

| 壁 | 约束机制 | 量化锚点 | 来源 / URL | 日期 |
|---|---|---|---|---|
| 热壁 | 热流密度 >200 W/cm² 风冷失效；GPU TDP >1000 W/芯片使液冷成为前提 | 2025：50–100 W/cm²；2026：120 W/cm²；下一代 >200 W/cm² | [3] 厂商口径 [4] IEA 4E | 2026-10-23 / 2026-06 |
| 电壁 | 54 V 母线在大功率下电流与铜损爆炸 | 1 MW/54 V：18,519 A，铜损 >50 kW，母排 >200 kg | xFusion / NextPlatform [3] | 2026-10-23 |
| 解法 | 抬升电压至 800 V + SiC/GaN 器件 + 冷板 DLC | 电流降约 15×，I²R 降约 220×，效率 88%→>90% | 同上 [3] | 2026-10-23 |
| 电网壁 | 可接入净容量远小于铭牌规划；队列完工率低 | 美国 2030 净可用仅 82 GW；队列 13% 投运率 | RAND [13] / arXiv [14] | 2026-04-29 / 2026-09-09 |

**共识边界判断**：把"电力成为算力扩张第一约束"作为判断有充分证据（RAND 82 GW vs 151+149 GW 铭牌、队列 13% 投运率、GPU 功率三年 ×8、热壁/电壁量化），但该证据的边界在于：①功率梯度与 800 V 收益的核心数字来自厂商合作内容（[3]），非独立实测；②GW 级核电/燃气项目全部是规划，其对"约束"的缓解尚未发生；③液冷渗透率（22%）与 PUE 实测（1.08）说明现实算力扩张仍在"用旧范式勉强支撑"，约束是趋势性的而非已在所有数据中心兑现。因此本报告采用"电力是**新增**算力扩张的第一约束"这一限定表述，而非无条件断言。

---

## 七、功率演进路线表（2024→2027）

| 年份 | 代表平台 | 机架功率 | 单芯片功率 | 供电电压路线 | 散热路线 | 状态 | 来源 / URL | 日期 |
|---|---|---|---|---|---|---|---|---|
| 2024 | Hopper / 早期 Blackwell | 50 kW | 700 W | 54 V 母线 | 风冷为主，液冷起步 | 已部署 | xFusion [3] | 2026-10-23 |
| 2025 | GB200 NVL72 | **120 kW（一手）** | >1000 W | 54 V 母线，N+N PSU | 机架级直液冷（DLC） | 已部署 | NVIDIA 用户指南 [1] / xFusion [3] | ©2025 / 2026-10-23 |
| 2026 | 出货中机架 / GB300 NVL72 | 240 kW（xFusion 口径）；GB300 140 kW 待核 | >2000 W | 54 V→800 V 过渡，侧置电源架 | 冷板 DLC 唯一可行；浸没在绿field 扩展 | 出货中 / 待核 | xFusion [3] / Pantheon [33] | 2026-10-23 / 2026-08-16 |
| 2027（目标） | Vera Rubin NVL144 | 187 kW Max-Q（Lightyard）/ 600 kW Rubin Ultra Kyber | >2000–3000 W | 800 VDC 可选导入，SST v0.3 | 冷板 + 两相 DTC，金刚石铜冷板 | **规划/目标** | Lightyard [11] / Tom's Hardware [9] / TrendForce [7] / OCP [5] | 2026-10-22 / 2025-03-19 / 2026-06-25 / 2026-08-11 |

> 注：2026 与 2027 行的功率数字来自不同机构、不同口径（峰值额定 vs 典型配置 vs 规划目标），存在口径冲突，按硬约束⑤并列保留，不合并。

---

## 八、方向判断与共识边界

### 8.1 已形成共识的判断

- **风冷退出高密度 AI**：GPU TDP >1000 W、热流密度逼近 200 W/cm² 后，冷板 DLC 为唯一工程可行路径（[4][3]）。
- **800 VDC 是确定方向**：由 OCP 主导、Google/Microsoft/NVIDIA 联合、五大标准机构参与认证，超 80 家伙伴（[5]）。
- **电网是新增算力的第一约束**：美国 2030 净可用容量仅约 82 GW、队列投运率 13%（[13][14]）。
- **自带电源成为 2026 主线**：核电 SMR、燃气轮机协议密集签署（[16][17][19][20]）。

### 8.2 共识边界（证据不足以支撑的断言）

- **边界一**：单机架功率"2026 已 240 kW、下一代 1 MW"的核心梯度来自厂商合作内容（[3]），缺少独立第三方实测复现，属量级参考而非确认事实。
- **边界二**：所有 GW 级核电/燃气项目均为协议/规划，交付在 2029—2035，**不能用来证明"电力约束已解除"**。
- **边界三**：液冷渗透率仅 22%、48% 设施液冷机柜 <10%（[4]），意味着"AI 算力已全面液冷化"不成立；约束是结构趋势而非现状全景。
- **边界四**：国内（中国）电力供给与 PUE 监管的一手量化数据本次获取不足（见 UNVERIFIED #7），区域对比中中国部分主要依据 IEA 报告的 PUE 1.2 政策描述（[4]）。

---

## 九、未来 12—24 个月可证伪观察指标

| # | 可证伪指标 | 判定阈值 / 观察点 | 现在基线 | 证伪含义 | 来源 / URL | 日期 |
|---|---|---|---|---|---|---|
| 1 | 800 VDC 是否真在 2027 随 Vera Rubin 落地 | 2027 年底前是否有量产 800 V 电源机架出货，而非仅规范/可选配置 | 仅规范 v0.3、规划 | 若 2027 无出货，"最早 2027"预测被证伪 | TrendForce [7] / OCP [5] | 2026-06-25 / 2026-08-11 |
| 2 | Rubin Ultra 600 kW 机架是否按期 | 2027 H2 是否有 600 kW 机架实际部署 | 规划/目标 | 若延期，功率梯度时间表失效 | Tom's Hardware [9] / DCD [10] | 2025-03 |
| 3 | 液冷渗透率是否跨越拐点 | IEA 下次更新的"使用液冷 DC 比例"是否 >30%，"液冷机柜<10%"比例是否下降 | 22% / 48% | 若不升，61% "考虑中"未转化，渗透停滞 | IEA 4E [4] | 2026-06 |
| 4 | 互连队列完工率是否改善 | 队列投运比例是否从 13% 明显上升 | 13%（2000—2020 队列） | 若不升，电网瓶颈持续 | arXiv:2609.10455 [14] | 2026-09-09 |
| 5 | RAND 净可用容量预测是否被下修 | 后续版本 2030 净可用容量是否低于 82 GW | 82 GW | 下修=电力约束加剧 | RAND [13] | 2026-04-29 |
| 6 | SMR 项目是否按期交付首批电力 | Oklo 俄亥俄 1.2 GW 是否 2029 起供燃料/发电 | 协议/目标 | 若延期，自带电源对冲失效 | Oklo [17][18] | 2026-01-09 / 2026-11-12 |
| 7 | GB300 机架功率一手确认 | 厂商正式 datasheet 是否给出确切功率（120 vs 140 kW） | 120 kW 一手 / 140 kW 未核 | 确认 140 kW 则修订路线表 | NVIDIA [1] / UNVERIFIED #1 | — |
| 8 | PUE 替代指标是否被采纳 | TUE/EERF 是否进入主流 DC 运营商披露 | Meta PUE 1.08；IEA 建议 TUE | 若无采纳，PUE 失真继续 | IEA 4E [4] / Meta [12] | 2026-06 / 2025-10 |

---

## 十、瓶颈与争议

1. **功率数字的口径之争**：NVIDIA 一手 120 kW（[1]）与二手 GB300 140 kW、xFusion 2026 出货 240 kW、Lightyard Vera Rubin 187 kW、Rubin Ultra 600 kW 分属不同配置与口径。争议本质是"峰值额定 vs 典型 vs 规划"，报告不强行统一。
2. **800 VDC 的节奏之争**：OCP/TrendForce/Latitude 指向 2027 导入（[5][7][8]），但均为规划；厂商 sidecar 已可售（[3]）。争议是"标准就绪"与"规模部署"的时间差。
3. **液冷路线之争**：冷板 DLC 因改造可行、标准成熟占据主导（约 43% 营收，[4]）；浸没（尤其两相）密度与 PUE 最优但 CapEx 与可维护性差（[4] Table 9）。冷却液供应链（3M Novec 停产）进一步影响两相浸没路线（UNVERIFIED #3）。
4. **电网 vs 自带电源之争**：RAND 指向电网净容量不足（[13]），超大规模厂商用核电/燃气绕开（[16][17][20]），但这些项目交付在 2029 之后，短期无法填补缺口。
5. **PUE 指标之争**：IEA 主张 PUE 低估液冷收益、推 TUE（[4]），而运营商继续披露 PUE（Meta 1.08，[12]），度量口径尚未统一。
6. **区域不均衡**：ERCOT 净增 69 GW、PJM/MISO 为负（[13]），意味着"算力主权"在美国内部也高度不均；欧洲受能耗报告与接入监管（[29]），中东靠绿field 能源直连（[25]），中国靠 PUE 门槛（[4]）。

---

## 十一、UNVERIFIED 清单（未取一手源，不入正文结论）

| # | 条目 | 来源线索 | 日期 | 缺什么 |
|---|---|---|---|---|
| 1 | GB300 NVL72 "140 kW" 机架功率 | Pantheon 二手 [33] 仅称 "roughly 120 kW"；Supermicro/HPE datasheet 未给整机功率 | 2026-08-16 | 厂商正式 datasheet 的确切功率数字 |
| 2 | NVIDIA 800 VDC 白皮书具体数字（导体减少比例、转换级效率） | dam-cdn.nvd.orangelogic.com 两份 PDF [34] 未抓正文 | — | 白皮书全文数字 |
| 3 | 3M 比利时工厂停产 Novec 致冷却液短缺 | DCD search snippet [31]，Cloudflare 挑战页 | 2026-11-12 | 一手全文/3M 官方公告 |
| 4 | Chemours Opteon 2P50 HFO 冷却液 GWP 低于 Novec | DCD search snippet [32] | 2026-11-04 | Chemours 官方产品页/新闻稿 |
| 5 | Google × Kairos 500 MW by 2035 | 聚合站点 smrcompanies.com [21] | 2026-11-19 | Google/Kairos 官方一手 |
| 6 | Google 数据中心机队 PUE 具体值 | 未取到 Google 环境报告一手 | — | Google 官方环境报告 PUE 数字 |
| 7 | 中国数据中心用电量 TWh 一手权威数字 | IEA 报告仅给 PUE 1.2 政策描述 [4] | 2026-06 | 中国官方/权威机构 DC 用电量统计 |
| 8 | "2024 全球 DC 用电约 415 TWh（1.5%）" | EU ISS 简报 [24] 仅 search snippet | 2026-09-28 | 简报全文核验 |

---

## 参考索引（编号 — 数字/事实 — URL — 日期）

1. NVIDIA — NVL72 机架功耗约 120 kW；8 电源架×6×5.5 kW PSU，N+N 冗余 — https://docs.nvidia.com/dgx/dgxgb200-user-guide/dgxgb200-user-guide.pdf — ©2025（访问 2026-11-24）
2. NVIDIA — GB200 NVL72：36 Grace + 72 Blackwell，机架级液冷，72-GPU NVLink 域 — https://www.nvidia.com/en-us/data-center/gb200-nvl72/ — 索引 2026-10-15
3. xFusion/NextPlatform — 机架功率梯度 20→50→120→240 kW→兆瓦；54V 电流/铜损；800V 收益；Partake CONTENT — https://www.nextplatform.com/compute/2026/10/23/partner-content-three-physical-walls-are-hitting-ai-datacenter-infrastructure-at-the-same-time-and-the-compound-effects-are-worse/5304697 — 2026-10-23
4. IEA 4E / Viegand Maagøe — 液冷渗透 22%、节能 10–21%、2030 约 945 TWh、PUE 失真、供应商表 — https://www.iea-4e.org/wp-content/uploads/2026/06/EDNA-2026-LIQUID-COOLING-IN-DATA-CENTRES.pdf — 2026-06
5. OCP — Google/Microsoft/NVIDIA 800 VDC 开放标准；SST v0.3；80+ 伙伴；两条部署路径 — https://www.opencompute.org/blog/powering-the-next-era-of-ai-how-google-microsoft-and-nvidia-are-standardizing-and-accelerating-the-industry-transition-to-lvdc — 2026-08-11
6. OCP — Solid-State Transformer Specification v0.3 — https://www.opencompute.org/documents/ocp-sst-design-specification-v0-3-final-pdf — 2026-08
7. TrendForce — 800 V 电源机架 2027 随 Vera Rubin 可选导入 — https://www.trendforce.com/presscenter/news/20260625-13121.html — 2026-06-25
8. Latitude Media — 数据中心最早 2027 用 800 VDC — https://www.latitudemedia.com/news/data-centers-will-start-running-on-800-vdc-power-as-early-as-2027/ — 2026-11-04
9. Tom's Hardware — Rubin Ultra 600,000 W Kyber 机架，2027 — https://www.tomshardware.com/pc-components/gpus/nvidia-shows-off-rubin-ultra-with-600-000-watt-kyber-racks-and-infrastructure-coming-in-2027 — 2025-03-19
10. DCD — Rubin Ultra NVL576 约 600 kW，2027 H2（Cloudflare 挑战页，snippet）— https://www.datacenterdynamics.com/ — 2025-03-18
11. Lightyard — Vera Rubin NVL144 = NVL72，187 kW Max-Q — https://lightyard.ai/notes/vera-rubin-nvl144-2027 — 2026-10-22（更新 11-19）
12. Meta — 全球机队 PUE 2020=1.10 → 2024=1.08 — https://sustainability.atmeta.com/wp-content/uploads/2025/10/Meta_2025-Environmental-Data-Index.pdf — 2025-10（FY2024）
13. RAND — 2030 美国净可用 82 GW；互连队列漏斗 1086→33 GW；区域净增 — https://www.rand.org/pubs/research_briefs/RBA3845-1.html — 2026-04-29
14. arXiv:2609.10455 — 美互连队列 8,200 项目/2,061 GW；13% 投运率（号题已 web_fetch 核验）— https://arxiv.org/abs/2609.10455 — 2026-09-09
15. Carbon Direct/Relae — PJM+ERCOT 自 2025-10 超 10 GW DC 项目 — https://carbon-direct.com/research-and-reports/ai-meets-the-grid-interconnection-queue-analysis-in-pjm-and-ercot — 2026-07-08
16. Meta — 核电项目最高 6.6 GW — https://about.fb.com/news/2026/01/meta-nuclear-energy-projects-power-american-ai-leadership/ — 2026-01-09
17. Oklo — Meta 1.2 GW 俄亥俄南部协议 — https://oklo.com/newsroom/oklo-meta-announce-agreement-in-support-of-1-2-gw-nuclear-energy-development-in-southern-ohio — 2026-01-09
18. Oklo — Centrus 燃料供应，1.2 GW 园区，2029 起交付 — https://investor.oklo.com/news/news-details/2026/Oklo-Centrus-Secure-Fuel-Supply-for-Aurora-Powerhouse-Deployment-in-Ohio/default.aspx — 2026-11-12
19. X-energy — Amazon/KHNP/Doosan 先进核能合作 — https://x-energy.com/news/x-energy-amazon-korea-hydro-amp-nuclear-power-and-doosan-enerbility-announce-partnership-to-scale-advanced-nuclear-energy-for-ai-infrastructure/ — 2025-08-25
20. GE Vernova — Blue Energy 德州 2.5 GW gas+nuclear，供 Crusoe 1.5 GW by 2030 — press release — 2026-08-12
21. SMR Companies — 12 家反应堆设计商与超大规模签协议（聚合）— https://smrcompanies.com/smr-data-center-deals — 2026-11-19
22. OpenAI — Stargate 10 GW / 5000 亿美元 — https://openai.com/index/announcing-the-stargate-project/ — 2025-01-21
23. OpenAI — Stargate × Oracle 4.5 GW — https://openai.com/index/stargate-advances-with-partnership-with-oracle/ — 2025-07-22
24. EU ISS — 2024 全球 DC 用电约 415 TWh（1.5%）— https://iss.europa.eu/publications/briefs/feeding-beast-energy-security-precondition-eus-ai-power — 2026-09-28
25. Fortune — 阿布扎比 5 GW AI 园区、Stargate UAE 1 GW — https://www.fortune.com/2026/11/18/does-the-nvidia-turmoil-spell-trouble-for-the-gulfs-ai-ambitions/ — 2026-11-18
26. AMD — 与 HUMAIN 最高 500 MW 合作 — https://newsroom.amd.com/news/amd-and-humain-form-strategic-10b-collaboration/ — 2025-05-13
27. BNEF/BP — DC 用电 2035 翻两番、占全球 7% — https://assets.bbhub.io/professional/sites/44/BNEF-BP-Powering-the-Data-Center-Boom-How-Grid-Policy-Can-Deliver-Clean-Power-Faster.pdf — 2026-11-09
28. Euronews — 法兰克福单设施 1,273 MW（2026）→2,546 MW（2031）— https://www.euronews.com/ — 2026-11-24
29. The Parliament Magazine — 欧盟电网接入之争，爱尔兰变电站容量被 DC 占用 — https://www.theparliamentmagazine.eu/ — 2026-10-29
30. Forbes — 美/欧/中各面临不同物理瓶颈 — https://forbes.com/councils/forbestechcouncil/2026/10/15/the-ai-data-center-race-is-a-strategic-contest-not-an-it-project — 2026-10-15
31. DCD — 3M Novec 停产致冷却液短缺（snippet，UNVERIFIED）— https://www.datacenterdynamics.com/ — 2026-11-12
32. DCD — Chemours Opteon 2P50 HFO 浸没液（snippet，UNVERIFIED）— https://www.datacenterdynamics.com/ — 2026-11-04
33. Pantheon — GB200/GB300 约 120 kW、约 1200 W/GPU、机架内 CDU（二手）— https://pantheon.run/learn/nvidia-gb200-nvl72-power-and-cooling — 2026-08-16
34. NVIDIA — 800 VDC 架构官方页 — https://www.nvidia.com/en-us/data-center/technologies/800-vdc-architecture/ — 索引 2026-10-15
35. Nimble Data Center — 热墙：风冷 5–10 kW → 15–20 kW → 现代 AI 机架（行业博客）— https://nimbledc.com/infrastructure-design/breaking-the-thermal-wall/ — 2025-11-15
36. interconnectionqueue.org — 区域大负荷接入有利度 — https://interconnectionqueue.org/ — 2026-11-22

---

*（本专题共 10 个主题部分；一手源锚点 36 条，UNVERIFIED 8 条；结论一律先行、数字一律带 URL 与日期、预测一律标注"目标 vs 已落地"。）*
